---
source: https://world-nuclear.org/information-library/safety-and-security/safety-of-plants/nuclear-power-plants-and-earthquakes
downloaded: 2026-03-24 23:56:52
---

[HOME](https://world-nuclear.org/) / [Information Library](https://world-nuclear.org/information-library) / [safety and security](https://world-nuclear.org/information-library/safety-and-security) / [safety-of-plants](https://world-nuclear.org/information-library/safety-and-security/safety-of-plants) / Nuclear Power Plants and Earthquakes

safety and security

# Nuclear Power Plants and Earthquakes

Updated Tuesday, 3 March 2026

* **Japanese, and most other, nuclear plants are designed to withstand earthquakes, and in the event of major earth movement, to shut down safely.**
* **In 1995, the closest nuclear power plants, some 110 km north of Kobe, were unaffected by the severe Kobe-Osaka earthquake, but in 2004, 2005, 2007, 2009 and 2011 Japanese reactors shut down automatically due to ground acceleration exceeding their trip settings.**
* **In 1999, three nuclear reactors shut down automatically during the devastating Taiwan earthquake, and were restarted two days later.**
* **In March 2011, eleven operating nuclear power units shut down automatically during the Great East Japan Earthquake. Three of these at the Fukushima Daiichi plant subsequently caused an INES Level 7 accident due to the 15 m tsunami causing loss of power leading to loss of cooling and subsequent radioactive releases.**

## Introduction

Nuclear facilities are designed so that earthquakes and other external events will not jeopardize the safety of the plant. In France for instance, nuclear plants are designed to withstand an earthquake twice as strong as the 1000-year event calculated for each site. It is estimated that, worldwide, 20% of nuclear reactors are operating in areas of significant seismic activity. The International Atomic Energy Agency (IAEA) has a Safety Guide on Seismic Risks for Nuclear Power Plants. Various systems are used in planning, including Probabilistic Seismic Hazard Assessment (PSHA), which is recommended by IAEA and widely accepted.

Peak ground acceleration (PGA) or design basis earthquake ground motion (DBGM) is measured in Galileo units – Gal (cm/sec2) or g – the force of gravity, one g being 980 Gal. PGA has long been considered an unsatisfactory indicator of damage to structures. Cumulative average velocity (CAV) is also used, particularly in the USA, as a supplementary metric for post-earthquake decision-making since it brings in displacement and duration and "operators are able to determine the absence of potential damages with high confidence" according to the IAEA.

The logarithmic Richter magnitude scale (or more precisely the Moment Magnitude Scale more generally used today\*) measures the overall energy released in an earthquake, and there is not always a good correlation between that and intensity (ground motion) in a particular place. Japan has a seismic intensity scale in shindo units 0 to 7, with weak/strong divisions at levels 5 and 6, hence ten levels. This describes the surface intensity at particular places, rather than the magnitude of the earthquake itself.

\* Originally, seismologists measured the magnitude of short-period seismic waves to indicate earthquake magnitude, and in the 1960s it became possible to measure longer-period seismic waves, which more accurately indicate the size of large earthquakes. They then started quantifying earthquakes according to seismic moment, using these longer-period wave measurements. To connect this scale to the old magnitude one a moment-magnitude scale was proposed. Up to magnitude 8 this gives the same result as the old scale, but for larger quakes such as Sumatra in 2004 and Tohoku 2011 it reflects the true size. Instead of 9.3 and 9.0 respectively these would have registered 8.6 and 8.2 respectively on the old scale.

### Japan

Because of the frequency and magnitude of earthquakes in Japan, particular attention is paid to seismic issues in the siting, design and construction of nuclear power plants. The seismic design of such plants is based on criteria far more stringent than those applying to non-nuclear facilities. Power reactors are also built on hard rock foundations (not sediments) to minimize seismic shaking. Japan's Rokkasho reprocessing plant and associated facilities are also built on stable rock and are designed to withstand an earthquake of magnitude 8.25.

After the magnitude 7.2 Kobe earthquake in 1995 the safety of nuclear facilities in Japan was reviewed along with the design guidelines for their construction. The Japanese Nuclear Safety Commission (NSC) then approved new standards. Building and road construction standards were also thoroughly reviewed at this time. After recalculating the seismic design criteria required for a nuclear power plant to survive near the epicentre of a large earthquake the NSC concluded that under current guidelines such a plant could survive a quake of magnitude 7.75 (cf Kobe 7.2).

Following a magnitude 7.3 earthquake in 2000 in an area where no geological fault was known, Japan's NSC ordered a full review of the country's seismic guidelines (which had been adopted by the NSC in 1981 and partially revised in 2001) in the light of newly accumulated knowledge on seismology and earthquake engineering and advanced technologies of seismic design. The new*Regulatory Guide for Reviewing Seismic Design of Nuclear Power Reactor Facilities* was published in September 2006 and resulted in NSC and the Nuclear & Industrial Safety Agency (NISA) calling for reactor owners with NISA to undertake plant-specific reviews of seismic safety, to be completed in 2008.

The main result of this review was that the S1 – S2 system was formally replaced by NSC in September 2006 with a single Design Basis Earthquake Ground Motion (DBGM Ss), still measured in Gal. The Guide states that the main reactor facilities "shall maintain their safety functions under the seismic force caused by DBGM Ss." They and ancillary facilities should also withstand the "seismic force loading of those caused by Elastically Dynamic Design Earthquake Ground Motion Sd (EDGM Sd)" calculated from stress analysis and being at least half the Ss figure.

Japanese nuclear power plants are designed to withstand specified earthquake intensities evident in ground motion (Ss), in Gal units. The plants are fitted with seismic detectors. If these register ground motions of a set level (formerly 90% of S1, but at Fukushima only 135 Gal), systems will be activated to automatically bring the plant to an immediate safe shutdown.

Japan's revised Regulatory Guide for Reviewing Seismic Design of Nuclear Power Reactor Facilities in September 2006 increased the Ss figure to be equivalent to an earthquake of 6.7 on the Richter or Moment Magnitude scale directly under the reactor – a factor of 1.5 (up from magnitude 6.5).  The former design basis earthquake ground motion (DBGM) or peak ground acceleration (PGA) level S1 was defined as the largest earthquake which can reasonably be expected to occur at the site of a nuclear power plant, based on the known seismicity of the area and local active faults. A power reactor could continue to operate safely during an S1 level earthquake, though in practice they are set to trip at lower levels. If it did shut down, a reactor would be expected to restart soon after an S1 event. The revised seismic regulations released in May 2007 increased the S1 figure to be equivalent to 6.7 on the logarithmic Richter scale – a factor of 1.5 (up from 6.5).

Larger earthquake ground motions in the region, considering the tectonic structures and other factors, must also be taken into account, although their probability is very low. The largest conceivable such ground motion was the upper limit design basis extreme earthquake ground motion (PGA) S2, generally assuming a magnitude 6.5 earthquake directly under the reactor. The plant's safety systems would be effective during an S2 level earthquake to ensure safe shutdown without release of radioactivity, though extensive inspection would be required before restart. In particular, reactor pressure vessel, control rods and drive system and reactor containment should suffer no damage at all.

In March 2008 Tepco upgraded its estimates of likely design basis earthquake ground motion Ss for Fukushima to 600 Gal, and other operators have adopted the same figure. (The magnitude 9.0 Tohoku-Taiheiyou-Oki earthquake in March 2011 did not exceed this at Fukushima.) In October 2008 Tepco accepted 1000 Gal (1.02g) DBGM as the new Ss design basis for Kashiwazaki-Kariwa, following the July 2007 earthquake there, and Chubu accepted the same for Hamaoka. Tohoku has also accepted it for Onagawa, though the maximum recorded there in March 2011 was 568 Gal. Tepco started operation of a new emergency response centre (ERC) near Fukushima Daiichi units 5, 6&7, designed for 1.5 times the DBGM there, in July 2010.

In 2014 Hokuriku accepted the 1000 Gal level for Shika 2 ABWR, and apparently also for Shika 1, raising it from 600 Gal. Kyushu raised the DBGM for Sendai from 540 to 620 Gal, and Kansai raised that for Takahama 3&4 from 550 to 700 Gal in 2014, with NRA approval. The new Nuclear Regulation Authority (NRA) is now responsible for determining DBGM levels required. In January 2016 Tepco and NRA agreed on Ss of 1209 Gal for units 5-7 of Kashiwazaki-Kariwa, and 2300 Gal for units 1-4. JAPC and NRA agreed Ss 900 Gal for Tokai 2 in October 2016.

Japanese nuclear plants such as Hamaoka near Tokai are in regions where earthquakes of up to magnitude 8.5 may be expected. In fact the Tokai region has been racked by very major earthquakes about every 150 years, and it is 155 years since the last big one. Chubu's Hamaoka reactors were designed to withstand such anticipated Tokai earthquake and had design basis S1 of 450 Gal and S2 of 600 Gal. Units 3&4 were originally designed for 600 Gal, but the Ss standard established in September 2007 required 800 Gal. Since then units 3-5 have been upgraded to the new Ss standard of 1000 Gal. In August 2009 a magnitude 6.5 earthquake nearby automatically shut down Hamaoka 4&5, with ground motion of 426 Gal being recorded at unit 5. Some ancillary equipment was damaged and reactors 3&4 were restarted after checking. Restart of unit 5 was repeatedly deferred as the company analysed why such high seismic acceleration was recorded on it, coupled with some planned maintenance being undertaken during the shutdown. It restarted in January 2011, but all units were shut down again in May 2011 at the government’s request following the Fukushima accident. They remain shut down. In January 2026 the NRA suspended its safety review of units 3&4 after Chubu Electric was found to have submitted flawed seismic risk data.

Hamaoka units 1&2 had been shut down since 2001 and 2004 respectively, pending seismic upgrading – they were originally designed to withstand only 450 Gal. In December 2008 the company decided to write them off and build a new reactor to replace them. Modifying the two 1970s units to new seismic standards would have cost about $3.3 billion and been uneconomic, so Chubu opted for a $1.7 billion writedown instead.

Early in 2010 Japan's METI confirmed that the seismic safety of the Monju fast reactor was adequate under new standards requiring Ss of 760 Gal PGA. Assessments were carried out in conjunction with Kansai's Mihama plant and JAPC's Tsuruga plant, both nearby. Monju was subsequently ordered to be decommissioned in December 2016.

### Other countries

South Korea's new APR-1400 reactor is designed to withstand 300 Gal ground acceleration. The main operating reactors are designed for 200 Gal but post-Fukushima upgrades took the figure to 300 Gal. Four APR-1400 units are now in commercial operation in South Korea (Saeul 1&2, Shin-Hanul 1&2). In September 2016 a magnitude 5.8 earthquake near Gyeongju, the strongest in South Korea in decades, was felt at the nearby Wolsong plant but caused no damage or safety concerns.

China’s CAP1400 reactor is designed for 300 Gal PGA and 500 Gal HCLPF (high – 95% – confidence, low probability of failure).

In the USA the Diablo Canyon plant is designed for a 735 Gal peak ground acceleration and the San Onofre plant, which permanently closed in 2013, was designed for a 657 Gal peak ground acceleration. On the east coast, North Anna shut down in August 2011 during a 5.8 magnitude earthquake with epicenter 20 km away when the ground acceleration reached 255 Gal, against design basis of 176 Gal. No functional damage occurred. Subsequent inspections of the plant were based on the NRC's Regulatory Guide: *Restart Of A Nuclear Power Plant Shut Down By A Seismic Event*, adopted in March 1997. It was the first US nuclear plant ever to be shut down by an earthquake. The NRC approved restarting it in November that year, having "completed its safety evaluation review."

In March 2011, in response to events at Fukushima, the US Nuclear Regulatory Commission (NRC) directed its inspectors to assess the actions taken by nuclear plant licensees. The inspections, which were completed by the end of April 2011, were carried out to verify that important equipment and materials were adequate and properly staged, tested and maintained in order to respond to a severe earthquake, flooding event, or loss of all electrical power. The NRC subsequently conducted a comprehensive seismic hazard re-evaluation of all US nuclear plants under its Near-Term Task Force Recommendation 2.1 programme, completed in 2021, with results published in [NUREG/KM-0017](https://www.nrc.gov/reading-rm/doc-collections/nuregs/knowledge/km0017/index).

## Japan 1995 – Kobe

Newspaper coverage of the magnitude 7.2 Kobe earthquake which devastated Kobe and the surrounding region on 17 January 1995 raised concerns about the safety of nuclear power plants in the affected area. Horizontal ground acceleration was measured at 817 Gal – more intense than expected – and vertical acceleration was 332 Gal.

In fact none of the power reactors within 200 km of the earthquake epicentre sustained any damage and those running at the time continued to operate at capacity. Takahama and Ohi are located approximately 130 km from the epicentre of the earthquake, on the Pacific Ocean side of the Island of Honshu. Mihama is approximately 180 km away. The research reactors in the region, in Osaka and Kyoto, were also reported to be unaffected by the earthquake.

## Taiwan 1999 – Chichi

The shallow magnitude 7.6 earthquake in central Taiwan on 21 September 1999 killed thousands of people. It caused three reactors at Chinshan and Kuosheng in the north of the island to shut down automatically. They were cleared to restart two days later. A fourth reactor there was being refuelled. The two reactors at Maanshan in the south continued operating, but reduced power later due to damage to distribution facilities. A major concern following the earthquake was how quickly power could be restored to industry.

## Japan 2005 – Miyagi

On 16 August 2005 Tohuku's three Onagawa reactors shut down automatically when a magnitude 7.2 earthquake hit northeast Honshu. They were set to trip at 200 Gal, against S1 design basis of 250 Gal (which was reached) and S2 PGA of 350-400 Gal. No damage occurred in any major part of the plant.

Onagawa 2 restarted in January 2006 after comprehensive checks and confirming that an S2 figure of 580 Gal would be safe for that unit (equivalent to magnitude 8.2). Geotechnical analysis and safety evaluation proceeded under NISA, which approved a report from the company. Unit 3 restarted in March 2006, and the smaller unit 1 restarted in May 2007.

## Japan 2007 – Niigataken Chuetsu-Oki

On 16 July 2007 the magnitude 6.8 Niigata Chuetsu-Oki earthquake occurred with epicentre only 16 km from Tepco's Kashiwazaki Kariwa 7965 MWe nuclear power plant. Local geological factors contributed to a magnification of the seismic intensity at the plant. The plant's seismometers measured PGA of 332 to 680 Gal, the S1 design bases for different units being 170 to 270 Gal and the S2 figure on actual bedrock was 450 Gal. The peak ground acceleration thus exceeded the S1 design values in all units – hence the need to shut down – and the S2 values in units 1, 2 and 4. Four reactors shut down automatically at the pre-set level of 120 Gal, another three were not operating at the time. All the functions of shutdown and cooling worked as designed.

While there were many incidents on site due to the earthquake, none threatened safety and the main reactor and turbine units were structurally unaffected, despite ground accelerations being up to three times the design basis. Analysis of primary cooling water confirmed that there was no damage to the fuel in reactor cores. However, the plant remained closed until full investigation was complete and safety confirmed, about mid 2008. It appears that the four older units may have been more vulnerable than units 5-7 which are located 1.5 km further away.

The Ministry of Economy Trade & Industry (METI) then set up a 20-member Chuetsu Investigation and Countermeasures Committee to investigate the specific impact of this earthquake on the power station, and in the light of this to identify what government and utilities must address to ensure nuclear plant safety. It acknowledged that the government was responsible for approving construction of the first Kashiwazaki Kariwa units in the 1970s very close to what is now perceived to be a geological fault line. NISA invited the International Atomic Energy Agency to join it, the Nuclear Safety Commission and Tepco in reviewing the situation. A report was presented to the IAEA Senior Regulators' Meeting in September 2007, and a further IAEA visit was made early in 2008.

NISA released its assessment of the safety significance of earthquake damage in November. The worst of the damage rated zero on the International Nuclear Event Scale (INES), having no safety significance. Other damage was deemed not relevant to nuclear safety. The seven main reactor units themselves were still being checked, but appeared undamaged. In May 2008 Tepco adopted a new standard of 2280 Gal (2.33g) maximum design basis seismic motion for Kashiwazaki Kariwa units 1-4, over five times the previous S2 figure, and 1156 Gal (1.18g) for units 5-7, in the light of local geological factors. NISA approved the utility’s new seismic estimates in November 2008, and conducted final safety reviews of the units as they were upgraded. Unit 7 restarted in May, unit 6 in August 2009, unit 1 in May 2010, and unit 5 in November 2010. Following the 2011 Fukushima accident all seven units were shut down. In April 2021 the NRA imposed a ban on fuel movement at Kashiwazaki-Kariwa due to security deficiencies, which was lifted in December 2023. Unit 6 was restarted in February 2026, becoming the first Kashiwazaki-Kariwa unit to operate in 15 years.

## Japan March 2011 – Tohoku-Taiheiyou-Oki, or Great East Japan Earthquake

The magnitude 9.0 Tohoku-Taiheiyou-Oki earthquake at 2.46 pm on 11 March did considerable damage, and the tsunami it created, with run-up height of 40 metres, caused even more. It appears to have been a double quake giving a severe duration of about 3 minutes, and was centred 130 km offshore of the city of Sendai in Miyagi prefecture on the eastern cost of Honshu Island. It moved Honshu 4 metres east and subsided the nearby coastline by up to one metre. Eleven reactors at four nuclear power plants in the region were operating at the time and all shut down automatically when the quake hit. Power was available to run the cooling pumps at most of the units, and they achieved cold shutdown in a few days. However, at Tepco's Fukushima Daiichi plant, a major accident sequence commenced. The three reactors were shut down by the earthquake and the emergency diesel generators started as expected, but then they shut down an hour later when submerged by the tsunami, about 15 metres high at that point. Other systems proved inadequate and led the authorities to order, and subsequently extend, an evacuation while engineers worked to restore power and cooling.

The operating units which shut down were Tepco's Fukushima Daiichi 1, 2, 3, Fukushima Daini 1, 2, 3, 4, Tohoku's Onagawa 1, 2, 3, and Japco's Tokai. Onogawa 1 briefly suffered a fire in the non-nuclear turbine building, but the main problem centred on Fukushima Daiichi units 1-3. First, pressure inside the containment structures increased steadily and led to this being vented to the atmosphere on an ongoing basis. Vented gases and vapour included hydrogen, produced by the exothermic interaction of the fuel's very hot zirconium cladding with water. Later on 12th, there was a hydrogen explosion in the building above unit 1 reactor containment, and another one two days later in unit 3, from the venting as hydrogen mixed with air. Then on 15th, unit 2 apparently ruptured its pressure suppression chamber under the actual reactor, releasing significant radioactivity. Inside, water levels had dropped, exposing fuel, and this was addressed by pumping seawater into the reactor pressure vessels.

Then a separate set of problems arose as the spent fuel ponds in the upper part of the reactor structures were found to be depleted in water. Unit 4 was undergoing maintenance, and all its 548 fuel assemblies were in that pond, along with other used fuel, total 1535 assemblies, giving it a heat load of about 3 MW thermal, according to France's ISRN. Unit 3's pool contained 566 fuel assemblies.

Japan's Nuclear & Industrial Safety Agency initially declared the [Fukushima Daiichi accident](https://world-nuclear.org/information-library/safety-and-security/safety-of-plants/fukushima-daiichi-accident "Fukushima Daiichi accident information page") as level 5 on the INES scale – an accident with wider consequences, the same level as Three Mile Island in 1979 – but after new estimates of radioactive releases in the first few days of the accident NISA reclassified it as level 7, while making it clear that radioactive releases were about one-tenth of Chernobyl's. The design basis acceleration for both Fukushima plants had been upgraded in 2008 to horizontal 441-489 Gal for Daiichi and 415-434 Gal for Daini. The interim recorded data for both plants shows that 550 Gal was the maximum for Daiichi, in the foundation of unit 2 (other figures 281-548 Gal), and 254 Gal was maximum for Daini. Onagawa unit 1 recorded 567 Gal. Daiichi units 2, 3&5 exceeded their maximum response acceleration design basis in E-W direction by about 20%. Recording was over 130-150 seconds. (Ground acceleration was around 2000 Gal a few kilometres north, on sediments.)

## Japan 2024 - Noto Peninsula

On 1 January 2024, a magnitude 7.6 earthquake struck the Noto Peninsula in Ishikawa prefecture. Hokuriku Electric’s two-unit Shika nuclear power plant, about 65 km from the epicentre, recorded peak ground acceleration of approximately 399 Gal at the unit 1 reactor building basement, well below the 1000 Gal design basis ground motion. Both units had been shut down since 2011. The earthquake damaged a transformer, causing an oil leak of approximately 20,000 litres, and two of the plant’s five external power supply lines were lost. A spent fuel pool cooling pump was temporarily stopped but restarted. The plant’s seawall was observed to have tilted.

A tsunami of approximately 3 metres arrived about 90 minutes after the earthquake. The Nuclear Regulation Authority ordered Hokuriku Electric to carry out a thorough investigation of the earthquake’s effects on the plant.

## Other experience

Earthquakes have previously occurred in the vicinity of a number of Japanese and other power reactors without adverse effect.

An earthquake registering 6.2 on Richter scale occurred offshore Fukushima in northern Japan on 13 June 2010. At the nearest costal cities it registered 5 on the Japanese shindo scale. The nearest nuclear power plants (13 reactors): Fukushima I & II and Onagawa were unaffected. The horizontal ground acceleration reached 60 Gal at reactor building base mats at Fukushima I.

In two decades to 2004, no Japanese reactor had been tripped by the seismic detectors. In those cases where the plant automatically shutdown ("tripped") as a safety precaution, it was because of the impact of the earthquake on the operating characteristics of the plant.

In November 1993, a magnitude 5.8 earthquake in northeast Honshu produced a ground acceleration of 121 Gal at Tohuku's Onagawa 1 power reactor (497 MWe, BWR), located 30 km from the epicentre. The design conditions for the S1 and S2 events at the site were 250 and 375 Gal respectively and the reactor was set to trip at a measured peak ground acceleration (PGA) of 200 Gal. In fact it tripped at a lower level due to variations in the neutron flux outside the set parameters.

In May 2003 a magnitude 7.1 earthquake further from the same Onagawa plant produced ground acceleration of 225 Gal which tripped unit 3 (units 1&2 were not operating).

In October 2004 a magnitude 6.8 earthquake in Niigata Prefecture 250 km north of Tokyo had no effect on the nearby Kashiwazaki-Kariwa nuclear plant, but a magnitude 5.2 quake there two weeks later caused one of the reactors – unit 7 – to trip.

In March 2005 a magnitude 7.0 earthquake in northern Kyushu did not affect the nearby Genkai and Sendai nuclear plants, nor Shimane and Ikata.

The magnitude 7.8 earthquake off the coast of Hokkaido in July 1993, had no effect on nuclear facilities. Tomari 1 and 2 reactors (550 MWe, PWRs), located 95 km from the epicentre, continued normal operation.

In December 1994, a magnitude 7.5 earthquake struck northern Japan but caused no damage to the 11 boiling water reactors or the nuclear fuel facilities in the vicinity. All operated normally.

Reactors of both western and Soviet design have been subjected to major seismic activity in North America and Europe without damage. California's power reactors, San Onofre 2 and 3 (1,070 and 1,080 MWe, PWRs) and Diablo Canyon 1 and 2 (1,073 MWe and 1,087 MWe, PWRs) continued to operate normally during the 6.6 magnitude earthquake in January 1994. San Onofre, the closer station, was about 112 km from the epicentre.

In December 1988, a magnitude 6.9 earthquake, resulting in the deaths of at least 25,000 people, occurred in northwestern Armenia. It was felt at the two-unit Armenian nuclear power station located approximately 75 km south of the epicentre, but both Soviet-designed PWRs operated normally and no damage was reported. This was the first Russian nuclear power plant specifically adapted for seismic areas, and it started operating in 1976.

In May 2008 a magnitude 7.9 earthquake affected southwestern Sichuan province in central China. The main nuclear facilities affected were military ones, apparently without any radioactive releases. About 250 km from the epicentre the Yibin fuel fabrication plant which produces both power reactor and research reactor fuel assemblies was undamaged. China's power reactors were all at least 900 km from the epicentre.

In April 2013 a magnitude 7.7 earthquake in Iran caused no damage according to Iran’s report to IAEA, though some cracking of concrete was later reported. The plant is designed to withstand magnitude 8 earthquakes.

In February 2021 a magnitude 7.3 earthquake off the coast of Fukushima caused water levels in the primary containment vessels of units 1 and 3 at Fukushima Daiichi to drop slightly, but there was no radiation release. In March 2022 a magnitude 7.4 earthquake, also off the Fukushima coast, temporarily stopped spent fuel pool cooling pumps at both Fukushima Daiichi and Daini, but cooling was restored promptly and the IAEA confirmed there was no safety concern.

## Tsunamis

Large undersea earthquakes often cause tsunamis – pressure waves which travel very rapidly across oceans and become massive waves over ten metres high when they reach shallow water, then washing well inland. The December 2004 tsunamis following a magnitude 9 earthquake in Indonesia reached the west coast of India and affected the Kalpakkam nuclear power plant near Madras/Chennai. When very abnormal water levels were detected in the cooling water intake, the plant shut down automatically. It was restarted six days later.

Fukushima Daiichi and Daini nuclear power plants were affected by a major tsunami in March 2011. The design basis tsunami height was 5.7 m for Daiichi and 5.2 m for Daini, though the Daiichi plant was built about 10 metres above sea level and Daini 13 metres above. Tsunami heights coming ashore were more than 14 metres for both plants, and the Daiichi turbine halls were under some 5 metres of seawater until levels subsided. The maximum amplitude of this tsunami was 23 metres at point of origin, about 160 km from Fukushima. In the last century there have been eight tsunamis in the region with maximum amplitudes at origin above 10 metres (some much more), these having arisen from earthquakes of magnitude 7.7 to 8.4, on average one every 12 years. Those in 1983 and in 1993 were the most recent affecting Japan, with maximum heights at origin of 14.5 metres and 31 metres respectively, both induced by magnitude 7.7 earthquakes.

The tsunami countermeasures taken when Fukushima Daiichi was designed and sited in the 1960s were considered acceptable in relation to the scientific knowledge then, with low recorded run-up heights for that particular coastline. But some 18 years before the 2011 disaster, new scientific knowledge had emerged about the likelihood of a large earthquake and resulting major tsunami of some 15.7 metres at the Daiichi site. However, this had not yet led to any major action by either the plant operator, Tepco, or government regulators, notably the Nuclear & Industrial Safety Agency (NISA). Discussion was ongoing, but action minimal. The tsunami countermeasures could also have been reviewed in accordance with IAEA guidelines which required taking into account high tsunami levels, but NISA continued to allow the Fukushima plant to operate without sufficient countermeasures such as moving the backup generators up the hill, sealing the lower part of the buildings, and having some backup for seawater pumps, despite clear warnings.

Even for a nuclear plant situated very close to sea level, the robust sealed containment structure around the reactor itself can prevent any damage to the nuclear part from a tsunami, though other parts of the plant might be damaged. At Fukushima, the unsealed ground-level turbine halls contained both the backup diesel generators and much of the electrical switchgear.

Since the Fukushima accident, Japanese operators have invested heavily in tsunami protection. Tohoku Electric completed a 29-metre-high seawall at Onagawa. TEPCO built a 15-metre tsunami protection wall at Kashiwazaki-Kariwa and completed a 1 km-long seawall at Fukushima Daiichi in March 2024, with an additional 600-metre section announced for the northern side of the site.

---

## Notes & references

### General sources

This paper was originally prepared by Nuclear Services Section, External Affairs, ANSTO  
International Atomic Energy Agency, [Earthquake Preparedness and Response for Nuclear Power Plants](https://www.iaea.org/publications/8473/earthquake-preparedness-and-response-for-nuclear-power-plants "Earthquake Preparedness and Response for Nuclear Power Plants"), Safety Reports Series No. 66 (2011)  
Nuclear Safety Commission, [Regulatory Guide for Reviewing Seismic Design of Nuclear Power Reactor Facilities](https://www.nrc.gov/docs/ML0803/ML080310851.pdf "Regulatory Guide for Reviewing Seismic Design of Nuclear Power Reactor Facilities") (September 2006)  
US Nuclear Regulatory Commission, [Backgrounder on Seismic Reviews at U.S. Nuclear Power Plants](https://www.nrc.gov/reading-rm/doc-collections/fact-sheets/fs-seismic-issues.html "Backgrounder on Seismic Reviews at U.S. Nuclear Power Plants") (June 2018)  
[Japan Atomic Industrial Forum website](https://www.jaif.or.jp/en/ "Japan Atomic Industrial Forum")  
[Tepco website](https://www.tepco.co.jp/en/index-e.html "Tepco")

## Related information

[Safety of Nuclear Power Reactors](https://world-nuclear.org/information-library/safety-and-security/safety-of-plants/safety-of-nuclear-power-reactors)

Contents

---

[Introduction](#introduction)
[Japan 1995 – Kobe](#japan-1995-ndash-kobe)
[Taiwan 1999 – Chichi](#taiwan-1999-ndash-chichi)
[Japan 2005 – Miyagi](#japan-2005-ndash-miyagi)
[Japan 2007 – Niigataken Chuetsu-Oki](#japan-2007-ndash-niigataken-chuetsu-oki)
[Japan March 2011 – Tohoku-Taiheiyou-Oki, or Great East Japan Earthquake](#japan-march-2011-ndash-tohoku-taiheiyou-oki-or-great-east-japan-earthquake)
[Japan 2024 - Noto Peninsula](#japan-2024---noto-peninsula)
[Other experience](#other-experience)
[Tsunamis](#tsunamis)
[Notes & references](#notes-amp-references)
[Related Information](#related-information)
